---
title:
tags:
date:
comment:
---

# 网的运行特性（下）——110kV及以下电网

你好，我是电苏拉，欢迎来到专栏《电力通识课——从看懂电网地理接线图开始》。本节全文约2800字，阅读时间4~8分钟。

上篇文章留了个疑问，下图中220kV电网分了，110kV、35kV似乎连在一起？
![](../assets/Pasted%20image%2020260409100052.jpg)
但我要说，这是假象，我国目前的电网到了110kV及以下等级，其实已经没有了网的特性。

待我详细说来。

---

## 1、现在的110kV电网

下图是某城市一小片主要由甲、乙两座220kV变电站供电的110kV真实电网，有A、B、C、D、E五座110kV变电站，还有一座110kV接入电网的小电厂和一个接入110kV的用户。

PS：为了让显示更清晰，我隐去了这片电网内的220kV、35kV等无关线路，另外我将甲、乙两座变电站其他的110kV出线也隐去了。
![](../assets/Pasted%20image%2020260409100101.jpg)
> 110kV电网接线图

初看这片110kV电网时，似乎感觉110kV的电网也是环在一起的，但实际运行并非如此。

以上图中的C、D、E三座110kV变电站为例，这三座变电站有个共同的特点是，上级电源进线都是两回，分别来自甲、乙两座变电站，其中E变电站的1回线路是T接在甲至C的输电线路上。

具体以D变电站为例，看似甲~D线路与D~乙线路似乎将甲~D~乙三个变电站环在了一起。但深入到变电站内部时，并非如此。

这里需要结合110kV变电站内部的主接线讲解下，110kV变电站的主接线主要以单母线分段、内桥接线、单元接线为主。
![](../assets/Pasted%20image%2020260409100207.jpg)
> 110kV变电站的主接线形式（图中方框代表断路器）

下图以单母线分段接线（即两段母线，中间由1个断路器作为分段开关连接）为例。能够看出，在这座110kV变电站内部，无论是110kV的分段开关还是10kV的都是打开状态（空心方框代表开关断开）。而且在变电站的二次回路中会加入一个3取2的闭锁逻辑，即：两回电源进线开关与分段开关，无论何时都只能合2个开关，3个开关不能同时处于"合"的状态。也就保证了在变电站内部并没有将2回进线环在一起（即电流可以顺着1回进线流经分段开关再流至另一回进线），每回进线带着1台主变压器独立运行。
![](../assets/Pasted%20image%2020260409114159.jpg)
> 110kV C、D、E变电站的内部运行方式

如果将这种运行方式清晰的体现在电网中，如下图所示，可以理解为C、D或者E实际都分裂成了两个小变电站，两个小变电站之间没有电气联系。

![](../assets/Pasted%20image%2020260409114239.jpg)
> 实际运行的110kV电网接线图（C、D、E实际都分列成两个变电站）

这实际造成的结果就是：110kV永不环网。

A、B两座110kV变电站实际也执行了不环网的原则，但它们是可靠性要求更高的链式结构，变电站内部较为复杂，就不展开讲解了。

读到这里，你可能会疑问：如果110kV环网了，会有什么影响呢？为什么现实中没有环网运行呢？

---

## 2、220/110kV电磁环网

直接给答案：如果220kV、110kV同时环网运行，就形成了所谓的220/110kV电磁环网。即：两座变电站之间既通过220kV线路，又通过110kV线路相互连接，而220kV和110kV线路会通过变压器磁回路的连接而相互影响，这组不同的电压等级所形成的环网，就称为电磁环网。
![](../assets/Pasted%20image%2020260409114304.jpg)
> 220kV/110kV电磁环网

应该说电磁环网在过往很长一段时间内发挥了积极作用，我曾经在文章《想象一张电网从出生到长大"之电磁环网问题》中将其比喻成拐杖，文中以500kV/220kV电网为例，220kV/110kV原理类似。现在的电网中，如果说500kV/220kV在片区（详见上一篇文章220kV分片的概念）内部还是电磁环网的话，220kV/110kV则是彻底的电磁解环。

> "想象一张电网从出生到长大"之电磁环网问题
> 181 赞同 · 27 评论 文章
> https://zhuanlan.zhihu.com/p/672038881

---

## 3、90年代前的110kV电网

实际上，我国的110kV电网也不是一直都没有网的特性。至少在90年代以前，110kV是环网运行的。

但在80~90年代，电网人逐渐认识到220/110kV电磁环网的危害，在1989年发表在电网技术杂志上的文章《1981一1987年电网安全稳定工作总结》中曾对1981年一1987年发生的电网事故进行了分析，其中电磁环网问题造成的事故多达13次，占比高达27.7%。
![](../assets/Pasted%20image%2020260409114408.jpg)
> 摘自《1981一1987年电网安全稳定工作总结》

文章中这样评价电磁环网问题：

> 电磁环网是结构问题，实质上是运行管理问题。例如山西的愉次与娘子关电厂间有一个220/110千伏电磁环网，因为在110千伏侧供给具有超级瓦斯的阳泉煤矿，负荷极为重要，成为保留环网运行的理由。1982年7月2日，220千伏线路阻波器掉落跳闸后，山西与河北、京津唐只有110千伏线路联系，阻抗大增，引起振荡，振荡中心靠近煤矿受电的110千伏母线，幸而几秒后该处距离保护误动作起了解列作用，否则必然扩大造成煤矿全停电。如果110千伏解环运行，使煤矿由两个独立的110千伏电源供电，并互为后备，从可靠性分析，将比电磁环网安全得多。可见认为电磁环网就"安全"这个根深蒂固的概念，应该从大量事故吸取教训，彻底改变。

上述案例，可以想象成两条并联的通路连接两个点（变电站），一条是宽阔的公路（220kV线路），另一条是狭窄的乡间小道（110kV线路）。根据并联电路分流原理，电流会自然倾向于选择阻抗小的通路，也就是宽阔的高速公路（220kV线路）。因此，绝大部分的功率是通过220kV线路输送的，110kV线路只承担少量输送功率。
![](../assets/Pasted%20image%2020260409114418.jpg)
> AI生图

当220kV线路发生故障时，为了保护设备，继电保护装置会迅速动作，跳开该线路两端的断路器。那条"高速公路"将被突然关闭并移除。两个变电站之间的联络，只剩下110kV线路这条"狭窄的省道"。

从阻抗的视角来看，之前的总等效阻抗是两条线路并联的结果，总阻抗可能非常小。220kV线路故障调整后，只剩下110kV线路，等效阻抗突然增大到为原来的数倍或者十数倍。两个变电站之间的"电气距离"被瞬间拉远。

根据交流电网最基础的功率传输公式： 阻抗如果急剧增大，为了输送相同的功率（这个功率是故障前就存在的，负荷不会瞬间消失），功角δ就必须显著增大。

功角δ的增大是有极限的（理论上，当δ > 90°时，系统开始失去稳定）。故障前，功角δ很小（例如20°），运行在稳定区域；故障后，阻抗暴增，功角δ会被迫迅速拉大（可能瞬间冲向100°甚至更大）。
![](../assets/Pasted%20image%2020260409114423.jpg)
> 功角特性曲线

电网中的发电机转子开始加速或减速，试图寻找新的平衡点，但这个过程中功角δ会发生周期性摇摆，即振荡。

如果振荡幅度过大且无法衰减，就会导致保护装置判断为失步而解列发电机，造成大面积停电。这就像两人用一根软绳子拔河，突然换成一根极长的弹簧，两人会剧烈地前后晃动。

同时根据公式，为了尽力输送那个"恒定"的有功功率P，线路上仍然需要流过巨大的电流。暴增的阻抗会导致输电线路上无功损耗急剧增加。这可能会引起线路沿线电压显著下降，进一步恶化系统的稳定水平，加速崩溃过程。

因此，经过一系列的事故之后，在90年代后期，220kV/110kV电磁环网的运行方式便逐渐淡出电网人的视线。

---

## 总结下

110kV电网现如今已经没有了"网"的特性，但这个原因还要回溯到80~90年代220kV/110kV电磁环网问题所导致的安全稳定问题。

三节课下来，我相信你对立体分层的电网以及它的运行方式有了更深的理解，接下来的课程让我们再回到电网地理接线图，看看那些图中那些电厂与变电站节点的分布，聊聊它们的选址都受到了哪些影响。

---

## 参考

- 随笔之三--电力系统网架结构
