---
title:
tags:
date:
comment:
---

# 从俄乌战争估算变电站数量——变电站是如何规划的？

> 作者：电苏拉
>
> 专栏：《电力通识课——从看懂电网地理接线图开始》
>
> 本节全文约4000字，阅读时间6~12分钟。

我之前在俄乌战争中，估算过乌克兰有几台750kV变电站。在之前的回答中我估算乌克兰有9座变电站，而后来网上找到的乌克兰电网地理接线图中数了下有8座，基本一致。

> [泽连斯基称超过 1000 万乌克兰人无电可用，目前当地情况如何？](https://www.zhihu.com/question/???)
>
> 2280 赞同 · 243 评论 回答

也曾经估算一个50万人口左右的小城市，至少需要1~2座220kV变电站和4~6座110kV变电站。

> [一个50万人口左右的小城市，一个110kv变电站供电够用吗？](https://www.zhihu.com/question/???)
>
> 117 赞同 · 37 评论 回答

推断结果得到了国网运维人员的留言支撑。
![](../assets/Pasted%20image%2020260409134720.png)
> 留言截图

那么电力规划者究竟是如何规划一个地区的变电站数量的呢？下面我将用"变电站的作用"、"如何利用'容载比'指标计算变电站容量"以及"变电站布点"等3个问题串起我的回答，希望你通过这篇文章对变电站的规划有大致的概念。

---

## 1、变电站的作用

正如第一篇文章所言，电网是由线和节点组成的，其中的节点是变电站，而变电站的核心是变压器，变压器连接起了各电压等级的电网。

因此，变电站主要起到两个作用：

### 作用一：同电压等级输电线路电流汇集与疏散

变电站的母线总体满足电路中的基尔霍夫定律（流入节点的电流总和等于流出节点的电流总和）。
![](../assets/Pasted%20image%2020260409134836.jpg)
> 电路中的基尔霍夫定律

由于220kV以上电压等级的电网都是互联互通的（详见第二讲：网的运行特性（上）），而每个变电站供给的电力负荷也不是一成不变的，特别是现在电网中接入了大量的分布式新能源，变电站一天中有时在升压（中午接入的光伏大发时），有时在降压，因此很难定义输电线路的哪一端是电源，哪一端是负荷。

如下图中的同一张电网，有时功率从北向南、自西向东，有时又反过来，像潮汐一样变化。
![](../assets/Pasted%20image%2020260409135020.jpg)
> 电网潮流的"潮汐式"变化（左、右图为同一张电网不同时刻的潮流走向）

因此你可能会听到一句话：**交流电网中潮流是自然分布，不受控的。**

### 作用二：它是不同电压等级电网之间的电流（潮流）互通

变电站的核心设备是变压器，不同电压等级的电网通过变压器进行电流的交互。至于有哪些电压等级进行交互，就要看这个变压器有几个电压等级了。

如果将变电站比喻成电力传输的交通枢纽，那么变压器不同电压的端口就好像高速公路上的"XX出口"，车辆通过"XX出口"可以从高速公路驶向普通公路，也可以从普通公路驶向高速公路，这对应着电流可以从高电压等级（比如220kV）流向低电压等级（比如10kV），也可以反过来从低电压等级（比如10kV）流向高电压等级（220kV），具体取决于某时某刻的电源在哪里、负荷又在哪里。

高速公路设立"XX出口"的位置通常在人口密集的地区，比如县市或者大些的乡镇；与此类似，变电站通常也会在用电负荷集中的区域建设。由于不同电压等级的变电站供电能力不同，一个地级市可能需要几座500kV变电站、十几到几十座220kV变电站、几十到上百座110kV变电站、以及难以计数的10kV配变（到10kV已经很难再称得上变电站了），变电站的数量跟该城市的经济发展和用电负荷关系密切。

继续以这张地理接线图为例，图中南京的500kV变电站大概为6座，按每座变电站2台1000MVA主变考虑（500kV变压器的容量主要有500MVA、750MVA、1000MVA、1200MVA），合计12000MVA的主变容量就撑起了整个南京城的500kV电网。
![](../assets/Pasted%20image%2020260409135138.jpg)
> 图片来自政府公开文件：《省政府办公厅关于印发江苏省"十三五"能源发展规划的通知》

但容易让人引起误解的是，估算"需要多少500kV变电容量"研究的不是500kV电网而是220kV电网，因为对220kV电网来说，其电源主要来自两个，一个是直接接入220kV及以下电压等级的发电厂，另一个是500kV变电站。

下图是我虚拟出来的一个220kV分区电网，需要注意的是500kV电厂并不是220kV电网直接的电源，因为500kV电厂发出的电力是需要先送至500kV变电站，再通过500kV主变降压至220kV电网。
![](../assets/Pasted%20image%2020260409135229.jpg)
> 虚拟220kV分区电网示意图

**总结下**，当研究对象是某个电压等级电网时，只有该电压等级及以下的电厂和高一级的变电站是该电网的直接电源。

得到这个结论后，我将借助"容载比"这个指标推算某个地区电网需要的变电站容量。

---

## 2、如何利用"容载比"指标计算变电站容量

继续以刚才的虚拟220kV电网为例，当该片电网220kV及以下电厂的装机容量保持不变时，能够为不断增长的负荷供电的就只有500kV变电站了，所以当远景负荷预测值出来后，需要的500kV变压器容量就基本确定了。

为什么这么说呢？

因为电网为了保证一定的供电可靠性，变压器的容量（业内称：变电容量）与所供区域的用电负荷之间是有要求的，这就涉及电网"容载比"的定义，具体公式为：

> **容载比 = 上级变压器变电容量 ÷ 最大负荷**

关于这一定义我还有个有趣的联系，有兴趣的详见文章：从买房的"容积率"联想到电力规划的"容载比"。

根据《城市电力网导则》的要求，500kV容载比根据不同的负荷增长情况，最低要求是1.5，最高是2.0。
![](../assets/Pasted%20image%2020260409140424.jpg)
> 《城市电力网导则》的要求

因此套用容载比公式，并将其转化下，可以得到：500kV变压器的变电容量=容载比×220kV片区通过上级变压器降压的负荷，考虑到220kV片区的最大负荷有一部分已经被220kV、110kV、35kV的电源直接抵消掉了，不需要再从500kV变压器降压得到。因此进一步得到：

> **500kV变电容量 =（1.5~2.0）×（220kV片区最大负荷 - 220kV电源出力 - 110kV及以下小电源出力）**

PS：电源出力 = 电源装机容量 - 厂用电。

其中220kV片区最大负荷通常为未来3~5年的预测数据，如果对负荷（电量）预测感兴趣，可以看下我之前的回答。

> [中电联预计 2023 年全社会用电量同比增 6%，这一数据你怎么看？](https://www.zhihu.com/question/582329276/answer/2952690880)
>
> 7 赞同 · 0 评论 回答

回答中我只是简单给了一个趋势外推法来估算电量，实际对电量是需要用用电单耗法、弹性系数法、回归分析法等几种方法交叉验证得到电量的，再用预测出的电量除以年最大负荷小时数就可以得到预测负荷。

不同行业的最大负荷利用小时数从1500~7500小时（一年是8760小时）不等，通常大型工业生产特性较为稳定，因此用电小时数较高，农业、居民生活的用电连续性较差，用电小时数较低。规划人员会根据该地区电网的历史数据及各行业的统计数据，取一个全社会的用电小时数，通常在4000~5000小时左右。
![](../assets/Pasted%20image%2020260409141052.jpg)
在得到未来某年的预测负荷数据后，代入上面的公式，就可以得到这片电网需要的500kV变电容量。

结合变压器的标准容量，就可以进一步论证具体需要几台变压器。假使计算出2030年需要3600MVA主变容量，目前电网已经有3000MVA了，理论上只需要增加600MVA主变容量就可以。

但600MVA不是标准容量的500kV主变，因此需要增加1组1000MVA或1组1200MVA主变就可以了。

---

## 3、变电站布点问题

采用上述方法论证某地区电网需要增加1台500kV主变压器后，规划人员需要进一步考虑是新建变电站还是扩建老变电站？以及新建变电站如何接入电网？

举例来说，甲变电站（新建）要接入电网，大概位置如下图所示，它是开断A~D的输电线路接入电网（方案1），还是开断A~C的输电线路（方案2），亦或是其他接入方案，总之有很多种可能性。
![](../assets/Pasted%20image%2020260409141117.jpg)
> 甲变电站的接入方案

这时就需要使用专业的电力系统计算软件，比如PSD或者PSASP（均由中国电科院开发），通过潮流、短路、网损等电气计算以及输电线路的经济技术比较，合理确定变电站的最优的接入方案。

但是接入方案仅仅是在电网地理接线图的公里级别确定变电站的大致位置，也就是说变电站位置在图上偏差个三五公里，接入电网的方案很可能不会有变化（因为周围的电网结构没变），但变电站是个只有若干足球场大小的地方，500kV变电站的大小也就约200米×200米。

> [用足球场的大小判断变电站的电压等级](https://zhuanlan.zhihu.com/p/582935406)
>
> 57 赞同 · 32 评论 文章

因此需要更加精确的给变电站定位。

考虑到变电站最主要的两个作用，一个是通过变压器降压给下级电网供电，另一个作为同级电网的进出母线，因此最需要考量的是**离用电负荷近**和**进出线方便**。

其中，**离用电负荷近**是需要有一定系统前瞻性的，如果不适当考虑城市的发展速度，很可能在变电站建成后的若干年被城市包围，增加日后进出线的难度。

比如我之前发过的这张变电站卫星照片，其实是先有了变电站，但很快由于城市的扩张，在变电站周围建了很多居民小区。
![](../assets/Pasted%20image%2020260409141159.jpg)
> 变电站被城市包围的卫星照片

> 具体详见我之前的回答：为什么国内大多数110kv变电站离居民区很近？

而另一个选址因素，**进出线方便**，则是考虑到工程的经济性。如果变电站的各级出线，特别是高压（220kV以上电压）出线，无法采用架空方式，必须采用电缆的话，光建设电缆隧道的费用，就要极大的增加工程造价，使得工程的经济性大打折扣。

PS：220kV电缆考虑采用电缆隧道的方式，单公里造价高达8000万元~1亿元。
![](../assets/Pasted%20image%2020260409141203.jpg)
> 某电缆隧道照片

除此之外，站址的地质条件、水文条件、与周围生态人文环境的关系也都需要考虑，但不需要像电厂的选址这么苛刻，将以上选址因素分析清楚后，再通过输电线路的路径难度反向校核电网规划方案是否合理，最终才完成了一个变电站从规划到落点的完整闭环。

接下来还要经历漫长的可行性研究、初步设计、施工、验收调试等步骤，才能让一个变电站或者一条输电线路真正在电网中发挥作用了。通常一个输变电工程，根据电压等级不同，建设周期通常在2~5年。跨越多个城市的长距离输电项目更是漫长的马拉松，我曾经参与设计的某个项目，从可研到最后竣工，历时长达10年。

因此，**电网规划人员通常要立足当下，规划未来5~10年，甚至更远。**

---

## 总结

今天的文章我们一起讨论了变电站的两个作用："同电压等级输电线路电流汇集与疏散"与"不同电压等级电网之间的潮流互通"，以220kV电网为例拆解如何用"容载比"指标针对一片电网规划500kV变电站容量，还介绍了变电站布点的考量因素。

我希望你下次见到某个地区电网地理接线图前，可以用我教你的方法估算下变电站的数量，看与实际是否相符；路过某个变电站时，可以看看是否符合我所说的变电站的选址要素。

OK，电厂建设了，变电站也布点了，下一讲我们会一起看看电厂与变电站如何在电网进行源荷匹配。

---

## 参考

1. GBT 50293-2014 城市电力规划规范
2. 国家电网《城市电力网导则》技术标准
3. 输变电工程通用设计通用设备应用目录
