<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>07</title>
<link id="theme-css" rel="stylesheet" href="../../../../themes/phycat-abyss.css">
<link rel="stylesheet" href="../../../../ui.css?v=e730131e">
</head>
<body class="done">

<div id="pkm-content">
<h1 id="_1">电力通识课——源荷匹配：调频与调峰</h1>
<blockquote>
<p>作者：电苏拉</p>
<p>专栏：《电力通识课——从看懂电网地理接线图开始》</p>
<p>本节全文约4000字，阅读时间6~12分钟。</p>
</blockquote>
<p>在电力系统中，"如何用电源出力匹配用电负荷"是个恒久不变的话题，因为用电负荷在一天中是不断变化的，如果电源出力可控还好，只需要将负荷预测准，让出力紧跟负荷就可以了。但当电源出力本身也是不可控的时候，二者之间的匹配就变得异常困难。</p>
<hr />
<h2 id="1">1、电力系统的负荷特性</h2>
<p>电力系统通常将负荷分为三类：<strong>峰荷</strong>、<strong>腰荷</strong>和<strong>基荷</strong>。这其中基荷是一天中不怎么变化的那部分负荷，或者说基荷≈最小负荷的部分，而腰荷≈平均负荷-最小负荷，峰荷≈最大负荷-平均负荷，峰荷和腰荷只在一天的部分时间段出现，具体如图所示：<br />
<img alt="" src="../assets/Pasted%20image%2020260409145433.jpg" /></p>
<blockquote>
<p>电力系统中的负荷分类</p>
</blockquote>
<p>在规划人员眼中，由于是站在当下看未来5~10年后的电力系统，通常没有必要像调度一样生成拟合负荷曲线的发电计划，而只需要考虑两种最严苛的情况，即用电负荷的极大值和极小值，或者说高峰负荷与低谷负荷。</p>
<p>在第五篇文章五、从俄乌战争估算变电站数量——变电站是如何规划的？中曾介绍过未来某年高峰负荷的预测方法，而低谷负荷则需要结合历史日负荷特性曲线，获得历史日最小负荷，再推算未来年份的低谷负荷。<br />
<img alt="" src="../assets/Pasted%20image%2020260409145437.jpg" /></p>
<blockquote>
<p>某省历史年份的日负荷曲线</p>
</blockquote>
<p>上图是某省历史年份的日负荷曲线，能够发现一天中的负荷的变化还是很明显的。实际上很多省级电网一天中的负荷峰谷差（高峰负荷-低谷负荷）都超过了50%，某沿海经济大省1小时的波动更是超过了3000万kW，这相当于一个中部省的年最大负荷了。</p>
<p>除了波动大，负荷的每天的波动还很快，这种波动体现在电网的频率变化上，我国对频率的偏差有严格的要求，根据GB/T15945-2008《电能质量 电力系统频率偏差》的要求：电力系统正常运行条件下频率偏差限值为±0.2Hz，当系统容量较小时，偏差限值可放宽到±0.5Hz。</p>
<p>下图是某电网频率变化的曲线。<br />
<img alt="" src="../assets/Pasted%20image%2020260409145637.jpg" /></p>
<blockquote>
<p>某电网频率偏差曲线</p>
</blockquote>
<p>你会发现图中的频率曲线充满了大量的"毛刺"，这些毛刺是电网运行中不可避免的负荷预测值与实际值的偏差。这些偏差的消除，需要电源有极快的响应时间，基本是秒级到分钟级的。</p>
<p>既然负荷每天的变化这么大、这么快，那么负荷本身能调节吗？</p>
<p>能，但不多。国家电网公司对"可调节负荷"的目标是2030年约7000千万千瓦，占总负荷的7%左右，换言之<strong>93%的负荷依旧是不可调的。</strong></p>
<hr />
<h2 id="2">2、电力系统最关注电源的哪些特性？</h2>
<p>因此，电力系统需要利用好电源的特点去匹配负荷的变化，其中最重要的特点就是<strong>调频（快）</strong> 和 <strong>调峰（大）</strong> 的能力。</p>
<p><strong>调频</strong>要求的是"快"，响应速度从秒级到分钟级，但调节需求通常不大。因此，GB31464-2015《电网运行准则》中规定：火电厂要求的一次调频能力是其容量的6%，也就是100万kW的火电机组，一次调频能力为60MW。</p>
<p><strong>调峰</strong>要求的是"大"，响应速度是小时级到日级，调节需求很大，刚才也介绍了很多地区一天中的负荷峰谷差超过50%，这就要求发电机组要在几个小时（或一整夜）降低或提升50%以上的功率。</p>
<p>下面具体来聊聊各种电源的调频和调峰的特性。</p>
<h3 id="1_1">（1）燃煤电厂（简称火电）</h3>
<p>火电出力大小影响煤耗，一般80%额定容量出力比较经济，出力越低煤耗越高。因此从经济运行角度，燃煤机组不宜深度调峰。</p>
<p>但近些年，由于新能源的装机规模越来越大，为了将电力系统中电源的整体出力拟合得更接近负荷曲线，火电不得不牺牲部分的经济性，进行灵活性改造。</p>
<p>火电实施灵活性改造前，火电最小技术出力一般为额定出力的45%~50%，低于这个值会影响锅炉在低负荷下的稳定燃烧，甚至可能造成机组停机，而火电机组的启动时间较长，从冷态启动到并网发电要4~8小时。</p>
<p>但灵活性改造后，最小技术出力可下探至30%，甚至20%，即机组最小出力可以下降至20%甚至10%。这意味着火电灵活性改造后，70%~80%以上的出力都可以成为调峰资源。</p>
<blockquote>
<p><a href="https://www.zhihu.com/question/625745364/answer/3318451723">为什么火电机组需要进行深度调峰？</a></p>
<p>85 赞同 · 26 评论 回答</p>
</blockquote>
<h3 id="2_1">（2）水电机组</h3>
<p>水电启停和调节速度快，非常适合承担调频任务。同时，水电还可以具有良好的调峰能力，但这种能力依赖于它是否拥有调节水库。在电力系统需要水电调峰时，水库可以通过调整下泄流量改变发电出力，以适应电网负荷的峰谷变化。通常来说，库容系数（水库有效库容与多年平均年径流量的比值）在8%以下时可以进行日、周调节；在8%~30%时，可以进行年调节；库容系数大于30%，具有多年调节能力。</p>
<p>PS：多年平均年径流量，即平均每年有多少水流入水库。</p>
<p>当一个电力系统中既有水电又有火电时，调度人员通常会让有调节能力的水电担任"峰荷"或者"腰荷"，让火电担任"基荷"（出力不需要大幅变化），以提高火电厂的发电效率，节省整个系统的成本；而没有调节能力的水电，为了避免水能损失，一般也是担任"基荷"。</p>
<p>那么，有调节水库的水电站多吗？</p>
<p>很可惜，根据新华社的统计数据，即便作为我国水电第一大省的四川，全省电力装机超过1亿千瓦，水电占比八成还多。但现有水电站中，有年调节能力的水库电站占比不到10%，而无调节能力的径流式水电更是占比达50%。</p>
<p>这也是2022年四川限电的深层次原因，假使四川具有调节能力的水电占比更多，电力系统抵御极端天气的能力无疑也会强很多，四川或许在2022年也不至于限电。</p>
<h3 id="3">（3）核电站</h3>
<p>2024年，我国核电设备的利用小时数达7805.74小时，也就是说全年核电基本是以接近90%的额定功率在运行的。</p>
<p>核电机组理论上出力随意可调，且没有最低负荷出力的限制。而且发改委和能源局在关于加强电网调峰储能和智能化调度能力建设的指导意见中也提到："探索核电调峰，研究核电安全参与电力系统调节的可行性"。</p>
<p>但核电在大功率灵活调节时会额外"放毒"，所以在其总装机占比不大的情况下，电力系统轻易不敢让它调峰，而会让它优先按额定容量担任"基荷"运行。</p>
<p>目前有些核电站也在尝试以核电+熔盐储热等方式让核电参与调峰调频，而不通过直接调节核电出力的方式。核电具体放的什么"毒"，详见之前我写过的一篇文章。</p>
<blockquote>
<p><a href="https://zhuanlan.zhihu.com/p/1891398477793194105">核电的调峰调频</a></p>
<p>36 赞同 · 15 评论 回答</p>
</blockquote>
<h3 id="4">（4）风电</h3>
<p>2022年，GB/T19963《风电场接入电力系统技术规定》修编，修编后增加了一个重要章节就是：惯量响应和一次调频，要求风电机组增加6%的一次调频能力。详见：风电、光伏等新能源可以直接并入电网么？有哪些技术问题需要解决？<br />
<img alt="" src="../assets/Pasted%20image%2020260409150706.jpg" /></p>
<blockquote>
<p>GB/T19963《风电场接入电力系统技术规定》</p>
</blockquote>
<p>6%调频能力，对100MW装机的风电来说，意味正常最大出力只有94MW，要留了6MW的余力（实际一般是配6%的储能）。</p>
<p>风电没有调峰能力，不仅没有，风电还有 <strong>"反调峰"特性</strong> 。这是什么原因呢？</p>
<p>原来工厂开工、商业运营，一般用电高峰都出现在白天；夜间大部分的生产和商业停止了，没人用电就形成了用电低谷。可偏偏风电出力往往是夜间最大，因此，电力系统在夜间需要降低其他能源的出力以"迁就"风电，使电源的总出力能够匹配夜间负荷。</p>
<blockquote>
<p><a href="https://www.zhihu.com/question/493683079/answer/2194096985">为什么新能源的接入会增大电力系统的调峰压力？</a></p>
<p>210 赞同 · 33 评论 回答</p>
</blockquote>
<h3 id="5">（5）光伏</h3>
<p>调频能力同风电，调峰时光伏通常既不起副作用，也不起正作用。原因是虽然光伏的出力是午间，这与用电负荷的高峰时刻基本一致，但由于光伏受天气影响较大，无法提供可靠的出力保证，因此常规调峰时难以考虑它。</p>
<h3 id="6">（6）燃气电厂</h3>
<p>由于风、光难以担任调峰重任，不仅如此，风电还常常起到反作用。因此需要其他电源弥补风光变化所产生的功率缺额。</p>
<p>火电的调频能力全看火电功率变化的速度，一般是每分钟变化2%，风电与光伏的变化，是火电功率变化速度的几倍到十几倍，全看天色了。</p>
<p>能同风光一样稳定提供这么快变化速度的电源，只有水电和燃气电厂，它们都可以达到每分钟变化20%以上的水平。而且，燃气电厂没有最小技术出力限制，因此作为调频、调峰电源带峰荷运行都很合适。</p>
<h3 id="7">（7）抽水蓄能（电化学储能）</h3>
<p>抽蓄是一种特殊的水电站，它的启停速度快，调频能力同水电站。而且抽蓄既能抽、又能发，所以它的调峰能力可以按200%考虑。因此，在之前的文章中，我曾估算过：理论上建100万千瓦的抽蓄，可以匹配400~500万千瓦的新能源。</p>
<blockquote>
<p><a href="https://www.zhihu.com/question/591209274/answer/3026353115">抽水蓄能电站还能火多久 </a></p>
<p>353 赞同 · 124 评论 回答</p>
</blockquote>
<p>PS：电化学储能虽然和抽蓄在原理上并不相同，但对电力系统来说作用类似，调峰能力也是按200%考虑。</p>
<hr />
<h2 id="3_1">3、电源如何实现与负荷时时互动</h2>
<p>了解完负荷与电源的特点后，下面要做的是进一步量化电力系统的需求，同时了解为满足这些需求，手里的调节资源够不够。"调峰平衡"就是量化调峰需求和资源的好工具，具体来说，调峰平衡分为三步：</p>
<blockquote>
<p><strong>① 调峰需求 = 峰谷差值 + 最大负荷 × 负荷备用率 + 新能源反调峰需求</strong></p>
<p><strong>② 系统调节资源 = 本地电源可用于调峰的容量 + 区外来电可用于调峰的容量</strong></p>
<p><strong>③ 调峰盈亏 = 调峰需求总量 - 实际调峰容量</strong></p>
</blockquote>
<p>当调峰盈亏为正值时，说明需求＞实际调峰供给，规划需要进一步考虑如何提升调峰容量，比如火电的灵活性改造、提升区外来电的调峰能力（如果区外来电是水电就很难调节了）、增加储能等调节资源等等。</p>
<p>当调峰盈亏为负值，说明电网的调峰容量还有裕度。具体运行时，调度部门将进行日、周的平衡，实际是根据第二天（周）的负荷预测，制定一个能够拟合第二天负荷曲线的发电计划。收到发电计划的指令后，发电企业各司其职，执行计划就好了。</p>
<p>至于调频的过程，由于速度非常快，都是由一次调频和AGC（有功功率自动调节系统）将任务分配给电网内的各发电机组自动完成。详见我之前的回答，文中我简单模拟了2021年的东北限电时频率降低时的情况。</p>
<blockquote>
<p><a href="https://zhuanlan.zhihu.com/p/675372479">电网是如何维持频率在50Hz左右的?</a></p>
<p>188 赞同 · 30 评论 回答</p>
</blockquote>
<hr />
<h2 id="4_1">4、总结与展望</h2>
<p>未来，随着风电、光伏这种不可控的能源占比不断提高，传统的"源随荷动"模式将转为 "源、网、荷、储互动"模式。因为只有调动发电侧、电网侧、负荷侧和储能侧的多种资源，才能共同应对供、需的波动。其中对短期负荷和新能源出力的准确预测，将是实现这一协同互动的关键前提。</p>
<hr />
<h2 id="_2">参考</h2>
<ol>
<li>新华全媒+|长江上游多了一块"绿色蓄电池" https://www.sohu.com/a/492846603_267106</li>
<li>若极端天气频发，四川缺电如何破解？ _ 证券时报网 https://news.stcn.com/news/202208/t20220819_4808880.html</li>
<li>关于加强电网调峰储能和智能化调度能力建设的指导意见_政府信息公开_政务公开-国家发展改革委 https://zfxxgk.ndrc.gov.cn/web/iteminfo.jsp?id=20338</li>
</ol>
</div>
<script>window.PKM = {"themes": ["phycat-abyss", "phycat-caramel", "phycat-cherry", "phycat-forest", "phycat-mauve", "phycat-mint", "phycat-prussian", "phycat-radiation", "phycat-sakura", "phycat-sky", "phycat-vampire", "vlook-fancy", "vlook-geek", "vlook-hope", "vlook-joint", "vlook-note", "vlook-solaris", "vlook-thinking"], "themesBase": "../../../../themes/", "defaultTheme": "phycat-abyss", "themesKind": {"phycat-abyss": "dark", "phycat-caramel": "light", "phycat-cherry": "light", "phycat-forest": "light", "phycat-mauve": "light", "phycat-mint": "light", "phycat-prussian": "light", "phycat-radiation": "dark", "phycat-sakura": "light", "phycat-sky": "light", "phycat-vampire": "dark", "vlook-fancy": "light", "vlook-geek": "light", "vlook-hope": "light", "vlook-joint": "light", "vlook-note": "light", "vlook-solaris": "light", "vlook-thinking": "light"}, "siteTree": "../../../../site-tree.json", "hasMath": false, "short": "29jw55"};</script>
<script src="../../../../ui.js?v=0b9d6543"></script>
</body>
</html>