<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>part8</title>
<link id="theme-css" rel="stylesheet" href="../../../../themes/phycat-abyss.css">
<link rel="stylesheet" href="../../../../ui.css?v=43d5dda5">
<link rel="stylesheet" href="../../../../fa/css/all.min.css?v=a97ed416">
</head>
<body class="done">
<div id="pkm-content">
<h1 id="iec-61850-part-8-1-scsm-mms">IEC 61850 Part 8-1 解读：SCSM-MMS 映射</h1>
<blockquote>
<p><strong>对应文件</strong>：<code>860[1].8-1.pdf</code><br />
<strong>正式标题</strong>：IEC 61850-8-1 — Specific Communication Service Mapping (SCSM) - Mappings to MMS (ISO/IEC 9506-1 and ISO/IEC 9506-2) over ISO/IEC 8802-3（特定通信服务映射——映射到 MMS）<br />
<strong>页数</strong>：约 200 页<br />
<strong>定位</strong>：ACSI 到 MMS 的具体映射规则，iec61850bean 的实现依据</p>
</blockquote>
<hr />
<h2 id="_1">一、这一章在说什么？</h2>
<p>Part 8-1 是 IEC 61850 的<strong>实现层</strong>规范。它定义了如何把 Part 7-2 的 ACSI 抽象服务，映射到具体的 MMS（Manufacturing Message Specification）协议。</p>
<p><strong>关键理解</strong>：<br />
- Part 7-2 说"读数据"这个服务长什么样（抽象）<br />
- Part 8-1 说"读数据"用 MMS 的哪个服务实现（具体）</p>
<hr />
<h2 id="mms">二、MMS 简介</h2>
<h3 id="mms_1">什么是 MMS？</h3>
<p>MMS（Manufacturing Message Specification，制造报文规范）是 ISO 9506 标准，诞生于 1990 年代，用于工业自动化领域的设备通信。</p>
<p><strong>特点</strong>：<br />
- 基于客户端-服务器模型<br />
- 运行在 TCP/IP 之上（端口 102）<br />
- 支持变量读写、事件通知、文件传输<br />
- 已被 IEC 61850 采纳为主要通信协议</p>
<h3 id="mms_2">MMS 协议栈</h3>
<pre><code class="md-fencescode">┌─────────────────────────────────────┐
│           MMS 应用层                 │
│  (ISO 9506-1: 服务定义)              │
├─────────────────────────────────────┤
│           MMS 协议层                 │
│  (ISO 9506-2: 协议规范)              │
├─────────────────────────────────────┤
│           表示层 (Presentation)      │
│  (ISO 8823 / ASN.1 BER 编码)         │
├─────────────────────────────────────┤
│           会话层 (Session)           │
│  (ISO 8327)                          │
├─────────────────────────────────────┤
│           传输层                     │
│  (TCP, 端口 102)                     │
├─────────────────────────────────────┤
│           网络层/链路层              │
│  (IP / Ethernet)                     │
└─────────────────────────────────────┘
</code></pre>
<hr />
<h2 id="acsi-mms">三、ACSI 到 MMS 的映射总览</h2>
<table>
<thead>
<tr>
<th>ACSI 服务</th>
<th>MMS 服务</th>
<th>说明</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Associate</strong></td>
<td>Initiate / Conclude</td>
<td>建立/释放连接</td>
</tr>
<tr>
<td><strong>Abort</strong></td>
<td>Abort</td>
<td>异常断开</td>
</tr>
<tr>
<td><strong>GetDataValues</strong></td>
<td>Read</td>
<td>读变量值</td>
</tr>
<tr>
<td><strong>SetDataValues</strong></td>
<td>Write</td>
<td>写变量值</td>
</tr>
<tr>
<td><strong>GetDataDirectory</strong></td>
<td>GetNameList</td>
<td>获取对象列表</td>
</tr>
<tr>
<td><strong>GetDataDefinition</strong></td>
<td>GetVariableAccessAttributes</td>
<td>获取对象定义</td>
</tr>
<tr>
<td><strong>CreateDataSet</strong></td>
<td>DefineNamedVariableList</td>
<td>定义数据集</td>
</tr>
<tr>
<td><strong>GetDataSetValues</strong></td>
<td>Read (NamedVariableList)</td>
<td>读数据集</td>
</tr>
<tr>
<td><strong>SetDataSetValues</strong></td>
<td>Write (NamedVariableList)</td>
<td>写数据集</td>
</tr>
<tr>
<td><strong>Report</strong></td>
<td>InformationReport / EventNotification</td>
<td>报告/事件通知</td>
</tr>
<tr>
<td><strong>Select</strong></td>
<td>Write (to SBOw)</td>
<td>选择操作</td>
</tr>
<tr>
<td><strong>Operate</strong></td>
<td>Write (to Oper)</td>
<td>执行操作</td>
</tr>
<tr>
<td><strong>Cancel</strong></td>
<td>Write (to Cancel)</td>
<td>取消操作</td>
</tr>
<tr>
<td><strong>GetFile</strong></td>
<td>FileOpen + FileRead</td>
<td>读取文件</td>
</tr>
<tr>
<td><strong>SetFile</strong></td>
<td>FileOpen + FileWrite</td>
<td>写入文件</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="mms_3">四、MMS 变量访问模型</h2>
<h3 id="mms_4">MMS 命名层次</h3>
<pre><code class="md-fencescode">MMS 命名空间：
├── VMD（Virtual Manufacturing Device）
│   └── 对应 IEC 61850 的 IED
│
├── Domain（域）
│   └── 对应 IEC 61850 的 LD（Logical Device）
│
├── Named Variable（命名变量）
│   └── 对应 IEC 61850 的 DO/DA
│
└── Named Variable List（命名变量列表）
    └── 对应 IEC 61850 的 DataSet
</code></pre>
<h3 id="_2">对象引用映射</h3>
<pre><code class="md-fencescode">IEC 61850 引用：
IED1/LD0/MMXU1.PhV.phsA.cVal.mag.f

映射到 MMS：
Domain: LD0
Item: MMXU1$PhV$phsA$cVal$mag$f

或（使用 AA 特定引用）：
Domain: IED1LD0
Item: MMXU1.PhV.phsA.cVal.mag.f
</code></pre>
<p><strong>分隔符转换</strong>：<br />
- IEC 61850 用 <code>/</code> 分隔层次<br />
- MMS 用 <code>$</code> 或 <code>.</code> 分隔层次</p>
<hr />
<h2 id="_3">五、关联服务映射</h2>
<h3 id="associate-mms-initiate">Associate → MMS Initiate</h3>
<pre><code class="md-fencescode">IEC 61850 Associate Request:
├── Application Reference
├── Authentication
└── Proposed Parameters

映射到 MMS Initiate Request:
├── Initiate Request Detail
│   ├── Proposed MMS Version Number
│   ├── Proposed Parameter CBB
│   ├── Services Supported Calling
│   └── Additional Support
├── Local Detail
└── Proposed Max Serv Outstanding
</code></pre>
<h3 id="_4">连接参数协商</h3>
<pre><code class="md-fencescode">协商内容：
├── Max MMS PDU Size（最大报文大小，默认 65000）
├── Max Services Outstanding（最大并发服务数）
├── Services Supported（支持的服务列表）
└── Parameter CBB（参数支持位图）
</code></pre>
<hr />
<h2 id="_5">六、数据服务映射</h2>
<h3 id="getdatavalues-mms-read">GetDataValues → MMS Read</h3>
<p><strong>请求映射</strong>：</p>
<pre><code class="md-fencescode">IEC 61850:
GetDataValuesRequest(
    ReferenceList: [&quot;LD0/MMXU1.PhV.phsA.cVal.mag.f&quot;]
)

MMS:
Read Request(
    VariableAccessSpecification: 
        ListOfVariable: [
            {Domain: &quot;LD0&quot;, Item: &quot;MMXU1$PhV$phsA$cVal$mag$f&quot;}
        ]
)
</code></pre>
<p><strong>响应映射</strong>：</p>
<pre><code class="md-fencescode">IEC 61850:
GetDataValuesResponse(
    DataValueList: [
        {value: 220.5, quality: 0, timestamp: ...}
    ]
)

MMS:
Read Response(
    ListOfAccessResult: [
        {Value: {Real: 220.5}, Success}
    ]
)
</code></pre>
<h3 id="setdatavalues-mms-write">SetDataValues → MMS Write</h3>
<p><strong>请求映射</strong>：</p>
<pre><code class="md-fencescode">IEC 61850:
SetDataValuesRequest(
    Reference: &quot;LD0/CSWI1.Pos.Oper.ctlVal&quot;,
    Value: true
)

MMS:
Write Request(
    VariableAccessSpecification:
        {Domain: &quot;LD0&quot;, Item: &quot;CSWI1$Pos$Oper$ctlVal&quot;},
    ListOfData: [{Boolean: true}]
)
</code></pre>
<hr />
<h2 id="_6">七、数据集服务映射</h2>
<h3 id="dataset-mms-namedvariablelist">DataSet → MMS NamedVariableList</h3>
<pre><code class="md-fencescode">IEC 61850 DataSet:
DataSet Name: &quot;dsMeasurements&quot;
Members:
  - LD0/MMXU1.PhV.phsA.cVal.mag.f
  - LD0/MMXU1.PhV.phsB.cVal.mag.f
  - LD0/MMXU1.PhV.phsC.cVal.mag.f

映射到 MMS NamedVariableList:
NamedVariableList Name: &quot;dsMeasurements&quot;
Members:
  - {Domain: &quot;LD0&quot;, Item: &quot;MMXU1$PhV$phsA$cVal$mag$f&quot;}
  - {Domain: &quot;LD0&quot;, Item: &quot;MMXU1$PhV$phsB$cVal$mag$f&quot;}
  - {Domain: &quot;LD0&quot;, Item: &quot;MMXU1$PhV$phsC$cVal$mag$f&quot;}
</code></pre>
<h3 id="getdatasetvalues-mms-read-namedvariablelist">GetDataSetValues → MMS Read (NamedVariableList)</h3>
<pre><code class="md-fencescode">MMS Read Request:
VariableAccessSpecification:
    VariableListName: &quot;dsMeasurements&quot;

MMS Read Response:
ListOfAccessResult: [
    {Value: {Real: 220.5}},
    {Value: {Real: 221.0}},
    {Value: {Real: 220.8}}
]
</code></pre>
<hr />
<h2 id="_7">八、报告服务映射</h2>
<h3 id="report-mms-informationreport-eventnotification">Report → MMS InformationReport / EventNotification</h3>
<p><strong>URCB（非缓存报告）映射</strong>：</p>
<pre><code class="md-fencescode">IEC 61850 Report:
RptID: &quot;URCB_Meas&quot;
Data:
  - Reference: MMXU1.PhV.phsA.cVal.mag.f
    Value: 221.0
    Reason: data-change

MMS InformationReport:
VariableAccessSpecification:
    ListOfVariable: [
        {Domain: &quot;LD0&quot;, Item: &quot;MMXU1$PhV$phsA$cVal$mag$f&quot;}
    ]
ListOfAccessResult: [
    {Value: {Real: 221.0}}
]
</code></pre>
<p><strong>BRCB（缓存报告）映射</strong>：</p>
<pre><code class="md-fencescode">BRCB 使用 MMS EventNotification 服务
包含额外的缓冲信息（序列号、缓冲时间等）
</code></pre>
<hr />
<h2 id="_8">九、控制服务映射</h2>
<h3 id="sbo">SBO 控制映射</h3>
<p><strong>Select → MMS Write to SBOw</strong>：</p>
<pre><code class="md-fencescode">IEC 61850 Select Request:
ControlObject: &quot;LD0/XCBR1.Pos&quot;

MMS Write Request:
Domain: &quot;LD0&quot;
Item: &quot;XCBR1$Pos$SBOw&quot;
Data: {Structure: [
    {Boolean: true},      -- ctlVal
    {Integer: 1},         -- ctlNum
    {OctetString: ...},   -- origin
    {UtcTime: ...},       -- T
    {Boolean: false}      -- Test
]}
</code></pre>
<p><strong>Operate → MMS Write to Oper</strong>：</p>
<pre><code class="md-fencescode">MMS Write Request:
Domain: &quot;LD0&quot;
Item: &quot;XCBR1$Pos$Oper&quot;
Data: {Structure: [...]}  -- 同上
</code></pre>
<hr />
<h2 id="_9">十、文件服务映射</h2>
<h3 id="getfile-mms-file-services">GetFile → MMS File Services</h3>
<pre><code class="md-fencescode">IEC 61850 GetFile:
FileName: &quot;/COMTRADE/fault.cfg&quot;

MMS 流程:
1. FileOpen Request:
   FileName: &quot;COMTRADE/fault.cfg&quot;
   InitialPosition: 0

2. FileOpen Response:
   FileAttributes: {size: 2048, ...}
   FrsmID: 1

3. FileRead Request:
   FrsmID: 1
   RequestedOctetCount: 2048

4. FileRead Response:
   FileData: [...]
   MoreFollows: false

5. FileClose Request:
   FrsmID: 1
</code></pre>
<hr />
<h2 id="asn1">十一、ASN.1 编码示例</h2>
<p>MMS 使用 ASN.1 BER（Basic Encoding Rules）编码。以下是 Read Request 的编码示例：</p>
<pre><code class="md-fencescode">MMS Read Request 的 ASN.1 结构：
Read-Request ::= SEQUENCE {
    specificationWithResult [0] IMPLICIT BOOLEAN DEFAULT TRUE,
    variableAccessSpecification VariableAccessSpecification
}

VariableAccessSpecification ::= CHOICE {
    listOfVariable          [0] IMPLICIT SEQUENCE OF ...,
    variableListName        [1] IMPLICIT ObjectName,
    ...
}

编码示例（十六进制）：
A0 1A                    -- [0] SEQUENCE (26 bytes)
  80 01 01               -- [0] BOOLEAN: TRUE
  A0 15                  -- [0] SEQUENCE (21 bytes)
    30 13                -- SEQUENCE (19 bytes)
      A1 06              -- [1] CHOICE (6 bytes)
        1A 04 4C 44 30   -- VisibleString: &quot;LD0&quot;
      A2 09              -- [2] CHOICE (9 bytes)
        1A 07 ...        -- VisibleString: &quot;MMXU1$PhV$phsA$cVal$mag$f&quot;
</code></pre>
<hr />
<h2 id="iec61850bean">十二、与 iec61850bean 的对应</h2>
<p>项目中的 iec61850bean 实现了 Part 8-1 的映射：</p>
<table>
<thead>
<tr>
<th>iec61850bean 类</th>
<th>对应 MMS 功能</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>ClientAssociation</code></td>
<td>MMS 关联管理</td>
</tr>
<tr>
<td><code>ServerAssociation</code></td>
<td>MMS 服务器端</td>
</tr>
<tr>
<td><code>ClientSap</code> / <code>ServerSap</code></td>
<td>服务访问点</td>
</tr>
<tr>
<td><code>Read</code> / <code>Write</code> 方法</td>
<td>MMS Read/Write 服务</td>
</tr>
<tr>
<td><code>FcDataObject</code></td>
<td>MMS 变量访问</td>
</tr>
<tr>
<td><code>Urcb</code> / <code>Brcb</code></td>
<td>MMS 报告机制</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="_10">十三、总结</h2>
<p>Part 8-1 的核心：</p>
<ol>
<li><strong>ACSI → MMS 映射</strong>——抽象服务到具体协议的转换</li>
<li><strong>命名映射</strong>——IEC 61850 引用转换为 MMS 变量名</li>
<li><strong>服务映射</strong>——每个 ACSI 服务对应 MMS 的具体服务</li>
<li><strong>ASN.1 编码</strong>——MMS 报文的二进制格式</li>
</ol>
<p><strong>一句话记忆</strong>：</p>
<blockquote>
<p>Part 8-1 = ACSI 的 MMS 实现 = iec61850bean 的协议基础</p>
</blockquote>
<hr />
<p><em>文档系列：IEC 61850 标准解读 | Part 8-1/13 | 生成于 2026-04-08</em></p>
</div>
<script>window.PKM = {"themes": ["phycat-abyss", "phycat-caramel", "phycat-cherry", "phycat-forest", "phycat-mauve", "phycat-mint", "phycat-prussian", "phycat-radiation", "phycat-sakura", "phycat-sky", "phycat-vampire", "vlook-fancy", "vlook-geek", "vlook-hope", "vlook-joint", "vlook-note", "vlook-solaris", "vlook-thinking"], "themesBase": "../../../../themes/", "defaultTheme": "phycat-abyss", "themesKind": {"phycat-abyss": "dark", "phycat-caramel": "light", "phycat-cherry": "light", "phycat-forest": "light", "phycat-mauve": "light", "phycat-mint": "light", "phycat-prussian": "light", "phycat-radiation": "dark", "phycat-sakura": "light", "phycat-sky": "light", "phycat-vampire": "dark", "vlook-fancy": "light", "vlook-geek": "light", "vlook-hope": "light", "vlook-joint": "light", "vlook-note": "light", "vlook-solaris": "light", "vlook-thinking": "light"}, "siteTree": "../../../../site-tree.json", "hasMath": true, "short": "cvjzau"};</script>
<script src="../../../../ui.js?v=0b9d6543"></script>
</body>
</html>